# 设备与配电约束：算出来的计划为什么执行不了

> 状态与证据见 [进度](../progress.md)，案例参数口径见 [案例参数](案例参数.md)。

## 1 动态可用能力

17:30，负荷 950 kW、光伏 100 kW，客户要求并网点购电不超过 600 kW：

```
P_bess = 950 − 100 − 600 = 250 kW
```

PCS 额定 500 kW，看起来可行。但：

| 约束来源 | 当前情况 | 允许放电 |
| --- | --- | ---: |
| PCS | 额定最大功率 | 500 kW |
| 接入线路 | 本例运行上限 | 300 kW |
| BMS | 电池温度偏高，降低放电电流 | 约 180 kW |
| 剩余电量 | SOC 32%，下限 30% | 20 kWh → 80 kW |

电量约束：`1000 × (32%−30%) = 20 kWh`，持续 15 分钟则平均最多 `20 / 0.25 = 80 kW`。

**PCS 有 500 kW，但在这个 15 分钟窗口里实际只能放 80 kW。** 限制项是剩余电量，不是设备铭牌。

教学式：`P_允许 = min(P_PCS, P_线路, P_BMS, P_SOC)`。真实系统还有电压、直流电流、温度、无功、功率变化率、保护状态等，不是所有约束都能写成一个最小值。

## 2 降额与故障不是一回事

| 设备状态 | 合理处理 |
| --- | --- |
| 正常 | 按有效目标执行 |
| 温度偏高，允许降额 | 在新限值内继续运行 |
| SOC 接近下限 | 限制放电，到边界后停止经济放电 |
| BMS 发出禁止放电 | 停止放电 |
| 严重故障，触发保护 | 按保护要求停机或隔离 |

原则：**能安全降额就保持运行；不能安全运行必须停止。异常上报与安全处理并行，不能等 EMS 收到告警才动作。**

另一点：停止放电不等于失控。触发保护时的主动停机是受控行为。

## 3 三个功率必须分开

| 字段 | 含义 |
| --- | --- |
| 期望功率 | EMS 希望设备输出多少 |
| 允许功率 | 设备当前具备多少能力 |
| 实际功率 | 此刻真正输出多少 |

只有一个 `Power` 字段时，看到 250 → 100 无法区分：BMS 降额、PCS 降额、SOC 限制、变化率限制、指令未送达、反馈延迟。软件必须能表达“**期望 → 允许 → 实际 → 偏差原因**”。

## 4 BMS 管什么

- 监测电芯/模组/簇电压、电流、温度，估算 SOC、SOH（估计值，非传感器直读）。
- 判断当前允许充放电**电流**（A），不是交流侧功率（kW）。
- 电芯均衡，减小不一致；能力有限，不能修复严重衰退。
- 电池侧连接与保护联锁（预充电、直流接触器、故障隔离），须遵循高压直流保护设计。
- 协同热管理，但制冷设备不一定由 BMS 直接控制。

## 5 PCS 管什么

- 双向 AC/DC 变换，按指令控制有功，可调无功。
- 直流侧电压/电流控制、电流内环、并网同步、自身保护。
- 跟网型（Grid-Following）需要电网提供电压频率参考；构网型（Grid-Forming）在相应模式下可参与建立电压频率。
- P、Q 共享视在容量：500 kVA 的 PCS 输出较多无功时，可输出的有功会下降。

## 6 电流怎样变成功率

```
P_dc = U_dc × I_dc
```

800 V、130 A：`P_dc = 104 kW`；PCS 效率 96%：`P_ac ≈ 99.84 kW`。

所以 BMS 限的是电流，表现出来是 PCS 的交流功率上限；EMS 要 250 kW，实际只能出约 100 kW。

关键区分：**130 A 是上限，不是目标。** EMS 只要 50 kW 时，PCS 按 50 kW 调，不会因为允许 130 A 就一直满发。

还要区分：客户要求的 30% 应急 SOC 是**业务备用边界**，由 EMS/本地控制器落实；BMS 的电芯保护是更底层的安全条件，两者不是同一个限制。

## 7 两种断线，性质不同

| 链路 | 性质 | 处理 |
| --- | --- | --- |
| EMS ↔ 本地控制器 | 上层协调能力丧失 | 本地按预设目标、约束与失联策略继续 |
| BMS ↔ PCS | 可能失去允许电流、禁止状态、接触器状态 | 不能无限沿用旧值，按设备验证过的失联策略处理，必要时停机 |

不同通信链路的重要性不同。

## 8 可观测性

只记事件不足：15:00 下发 250 kW、15:03 实际 100 kW、15:03:01 温度告警——只能说明发生了什么，不能证明因果。

需要三类信息互补：

| 类型 | 作用 |
| --- | --- |
| 周期采样 | 看状态如何随时间变化（SOC、温度、功率） |
| 事件与告警 | 确定发生了什么变化（降额、故障） |
| 控制操作记录 | 确定系统要求设备做了什么（指令、确认、模式切换） |

时间也要可靠：源时间、接收时间、时钟误差、采样分辨率、数据有效性。时钟差几秒就可能把“BMS 降额导致 PCS 降功率”误判成“EMS 指令导致”。

采样周期分级：经济调度分钟级够用；设备动态分析秒级；电气暂态需要保护装置或高速录波的毫秒级。**EMS 的低频数据不能替代故障录波。**

历史数据帮助建立因果证据链，**不自动证明根因**；温度升高可能来自冷却、环境、持续大功率或传感器。

## 9 变压器：P、Q、S

从物理理解到数学对应的学习过程见[从电流负担理解有功、无功与视在功率](从电流负担理解有功无功与视在功率.md)。这里保留配电判断与算例。

以下使用三相平衡、正弦稳态模型，U、I 为线电压与线电流有效值，P、Q、S 为三相总功率。

```
S = √(P² + Q²)        PF = P / S        S = √3 × U × I
```

- 980 kW、PF 0.80 → S = 1225 kVA，Q = 735 kvar，负载率 76.6%。
- 同为 980 kW、PF 0.60 → S ≈ 1633 kVA，超过 1600 kVA。
- 低压侧额定线电流 `1600k / (√3 × 400) ≈ 2309 A`。

无功不是“无用电量”，也不是损耗本身。在有功与电压不变等条件下，经过上游的无功幅值越大，通常需要越大的上游电流，相应电阻损耗也会增加；适当就地补偿可以减轻这部分负担。

## 10 光伏接入后变压器负载怎么变

负荷 980 kW / 735 kvar，光伏发 400 kW、不提供无功，储能待机：

```
P_T = 980 − 400 = 580 kW
Q_T = 735 kvar
S_T = √(580² + 735²) ≈ 936 kVA
```

有功降 400 kW，视在只降约 289 kVA（1225 → 936）。净有功下降，但无功没降，**并网点功率因数反而可能下降**（约 0.62）。

所以：光伏越多，不代表并网点功率因数越好；减少净有功也不代表视在功率等量下降。

## 11 1600 kVA 不等于 1600 kW

- PF = 1 时 1600 kVA 对应 1600 kW；PF = 0.8 时只有 1280 kW。
- EMS 不能只判 `P_负荷 − P_光伏 − P_储能 ≤ 1600`，要在同一电气边界分别平衡 P、Q 后再算 S 与电流。
- 额定容量也不是瞬时跳闸阈值：短时过载能力取决于负载历史、环境温度、冷却与设备设计。

## 12 当前待答问题

负荷 980 kW / 735 kvar；光伏 400 kW、储能 300 kW，均不提供无功。

要回答：与储能待机相比，变压器负载会怎样变化？能不能用 `980 − 400 − 300 = 280 kW` 判断还剩多少容量？

方法提示（不代答）：**P、Q 必须在同一边界分别平衡，S 由 P、Q 合成**；只有 P 下降而 Q 不变时，S 的下降会明显小于 P 的下降量。

## 13 接下来

线路与开关的电流约束 → PCC 与反向潮流 → 多约束共同决定的可运行范围 → 保护与控制边界 → 故障降级。

出处：原始学习对话第 3260–4536 行（第四阶段）。
