# 贯穿案例与当前配电模型

## 贯穿案例（均为教学假设）

| 项目 | 设定 | 使用限制 |
| --- | --- | --- |
| 拓扑 | 10 kV 电网 → 变压器 → 0.4 kV 母线；负荷、光伏、储能交流侧接入 | 简化结构，不是施工接线设计；计量/PCC 边界需在题目明确 |
| 变压器 | 1600 kVA，10/0.4 kV | 额定条件下能力，不是固定 1600 kW 或瞬时跳闸阈值 |
| 负荷 | 原日案例约 300–980 kW；关键负荷约 180 kW | 后续个别更高负荷为另设场景，不当作原曲线 |
| 光伏 | 800 kWp，交流逆变器额定 600 kW | 直流装机容量、交流额定和实时出力不同 |
| 储能 | 500 kW / 1000 kWh | SOC、SOH、温度和设备许可等改变实时能力 |
| 备用 | 日常调度保留 SOC 30% | 业务约束，非通用 BMS 安全阈值，也不保证备电功能或时长 |
| 初始理想电价 | 谷 00–07 点 0.35；平 07–18、22–24 点 0.80；峰 18–22 点 1.30 元/kWh | 后文价格变体均为独立场景，不覆盖本表 |

原对话的 90% 往返效率、96% 单向效率、0.15/0.20 元老化代理、300 kW 支路上限等出现在不同示例中，**不得默认合并为同一套真实设备参数**。100% SOC 上限也只是早期理想模型的设定。

原文汇总日负荷 15990 kWh、光伏 3860 kWh、购电 12130 kWh；完整逐小时数组未从 PDF 获得，不把这些汇总值作为已独立复算结果。

## 当前模型：有功与无功分别收支

原始出处：PDF 第 97–102 页。限于三相平衡、正弦稳态、忽略损耗的简化模型。

在同一变压器低压侧边界：负荷消耗 P_load、Q_load 为正；光伏和储能向母线注入 P、Q 为正。

- `P_T = P_load - P_pv - P_bess`
- `Q_T = Q_load - Q_pv - Q_bess`
- `S_T = sqrt(P_T² + Q_T²)`
- `PF = |P_T| / S_T`（S_T 非零时，表示大小；方向需另记）
- 三相线电流：`I = S_T×1000 / (sqrt(3)×U_LL)`，U_LL 以 V 计。

无功不等于“无用电量”，它与场能交换相关，仍占用电流能力并影响损耗。P/Q/S 关系在谐波、不平衡等场景下不能不加条件直接套用。

### 已讲解案例

负荷 P=980 kW，功率因数 0.80，因此 S=1225 kVA、Q=735 kvar；变压器视在负载率约 76.6%。若负荷不变且光伏发 400 kW、不提供无功，变压器 P 降至 580 kW，但 Q 仍为 735 kvar，S 约 936 kVA。

此时负载下降而变压器边界 PF 可能下降，两者并不矛盾：净有功下降了，无功没有一起下降。不能把负荷自身的功率因数继续当成变压器净潮流的功率因数。

### 对 EMS 的意义

- 先按接入拓扑与统一边界计算或测量净 P、Q，再判断电流、视在功率及其他适用约束。
- 光伏/储能减少净有功不代表视在功率按相同数值下降；大幅反送时也可能增加变压器负载。
- 设备承担无功时可能压缩有功能力；应查询实际能力曲线，不只用铭牌 kW。
- 额定容量、实际持续运行许可与保护动作阈值不同；还受温度、冷却、负载历史、电压及设备设计影响。
- 1600 kVA 不能单独推导当前还可充多少 kW；必须明确 Q、设备能力、支路与并网边界。

## 接下来要学的配电约束

1. 线路与开关：从 PCS 实际 P/Q、线电压算电流，区分允许持续电流与保护动作；不把一个示例当电缆选型依据。
2. PCC 与反向潮流：购电/上网边界、防逆流、储能充电与限光的协调；区分硬运行约束和计费需量目标。
3. 综合运行范围：同时满足变压器、各支路、设备和业务约束，明确目标不可达的具体原因。

这些目前只是学习路线，不是已完成内容。当前未答问题见 [进度](../progress.md)。
